<!DOCTYPE html>
<html lang="en"><head data-approot=""><!-- saved from url=(0014)about:internet -->
<meta charset="utf-8" /><meta name="viewport" content="initial-scale=1, maximum-scale=1" /><meta name="viewport" content="width=device-width, initial-scale=1" /><meta content="(C) Copyright 2005" name="copyright" /><meta content="(C) Copyright 2005" name="DC.rights.owner" /><meta content="reference" name="DC.Type" /><meta content="Mapping Modbus coils and input status" name="DC.Title" /><meta content="Configure" name="DC.Coverage" /><meta content="Modbus data, mapping to DeltaV types" name="DC.subject" /><meta content="Modbus data, mapping to DeltaV types" name="keywords" /><meta content="c_serial_card_data_mapping.html" name="DC.Relation" scheme="URI" /><meta content="XHTML" name="DC.Format" /><meta content="r_mapping_modbus_coils_input_status" name="DC.Identifier" /><title>Mapping Modbus coils and input status</title><link href="static/screen.css?iv/RYqzn" rel="stylesheet" /><link href="static/print.css?EupNBz/e" media="print" rel="stylesheet" /><script src="static/head.js?7B+HUC3W" type="text/javascript"></script><link rel="prev" href="c_serial_card_data_mapping.html" /><link rel="next" href="r_mapping_modbus_input_regs_and_holding_regs.html" /></head><body class="fixed" id="r_mapping_modbus_coils_input_status" data-relpath="r_mapping_modbus_coils_input_status.html"><div class="navbar navbar-default navbar-fixed-top" role="navigation"><div class="container-fluid"> <div class="row row-offcanvas row-offcanvas-left" id="header"> <div class="col-md-3 col-md-push-9 sidebar-offcanvas" id="search_form_container"><form class="navbar-form" id="search_form" role="search"><div class="input-group"><input class="form-control" id="search_textbox" type="text" placeholder="Enter search terms"><div class="input-group-btn"><button class="btn btn-default" type="submit"><span class="glyphicon glyphicon-search"></span></button></div></input></div></form></div><div class="col-md-3 col-md-pull-3" id="logo_container"><button class="visible-xs visible-sm navbar-toggle pull-left" data-toggle="offcanvas"><span class="icon-bar"></span><span class="icon-bar"></span><span class="icon-bar">                        </span></button></div><div class="col-md-6 col-md-pull-3 hidden-xs hidden-sm" id="pubtitle_container"><div id="pubtitle">DeltaV Books Online (DeltaV 14.3)</div></div></div></div></div><div class="container-fluid"><div class="row row-offcanvas row-offcanvas-left"><div class="col-md-3 sidebar-offcanvas" id="leftbar"><div class="panel-group" id="accordion"><div class="panel panel-default" id="toc_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#toc_pane"><span>Contents</span></a></h4></div><div class="panel-collapse collapse" id="toc_pane" data-breadcrumbtext="BreadCrumb TOC"><div class="panel-body"><nav id="toc_nav"></nav></div></div></div><div class="panel panel-default" id="index_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#index_pane"><span>Index</span></a></h4></div><div class="panel-collapse collapse" id="index_pane" data-breadcrumbtext="BreadCrumb Index"><div class="panel-body"><nav id="index_nav"></nav></div></div></div><div class="panel panel-default" id="glossary_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#glossary_pane"><span>Glossary</span></a></h4></div><div class="panel-collapse collapse" id="glossary_pane" data-breadcrumbtext="BreadCrumb Glossary"><div class="panel-body"><nav id="glossary_nav"></nav></div></div></div><div class="panel panel-default" id="search_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#search_pane"><span>Search</span><span class="badge pull-right" id="search_count"></span></a></h4></div><div class="panel-collapse collapse" id="search_pane" data-breadcrumbtext="BreadCrumb Search"><div class="panel-body"><nav id="search_nav"><div id="search_message">No search has been performed.</div></nav></div></div></div></div></div><div class="col-md-9" id="center"><div id="toolbar"><a id="button_back" href="#" title="Previous topic"><span class="glyphicon glyphicon-chevron-left"></span></a><a id="button_forward" href="#" title="Next topic"><span class="glyphicon glyphicon-chevron-right"></span></a><a id="button_highlighting" href="#" title="Toggle Highlighting"><span class="glyphicon glyphicon-pencil"></span></a><a id="button_email" href="mailto:" title="Email Us:  "><span class="glyphicon glyphicon-envelope"></span></a><a id="button_print" href="#" title="Print"><span class="flaticon-print5"></span></a><a id="button_print_all" href="#" title="Print All"><span class="flaticon-printer70"></span></a></div><div class="btn-group btn-breadcrumb" id="breadcrumbs"> <a class="btn btn-default" id="crumb_home" href="index.html" title="Home"><i class="glyphicon toc_pane_img" id="crumb_home_image">   </i><span id="crumb_home_text">Home</span></a><div class="crumb btn btn-default" id="crumb_tooltip">...</div></div><article><noscript><p>JavaScript must be enabled in order to use this site.</p><p>Please enable JavaScript in your browser and refresh the page.</p></noscript><div id="thumbnailDialog"></div><a name="r_mapping_modbus_coils_input_status"></a>

<h1 class="topictitle1">Mapping Modbus coils and input status</h1>
<div><div></div>
<div class="section"><p>Modbus coils and input status values are both single-bit values. The Serial Card treats both types of values the same with regard to data mapping. The mapping details for each data type are described in the following table.</p>

<div class="tablenoborder"><table border="1" cellpadding="4" cellspacing="0" frame="border" rules="all" summary=""><caption><span class="tablecap">Mapping Coil and Input Status Data to DeltaV Data Types</span></caption><thead align="left"><tr valign="top">
<th class="cellrowborder" id="d2929879e32" valign="top" width="NaN%"><p>DeltaV Data Type</p>
</th>

<th class="cellrowborder" id="d2929879e36" valign="top" width="NaN%"><p>Mapping Method</p>
</th>

</tr>
</thead>
<tbody><tr valign="top">
<td class="cellrowborder" headers="d2929879e32 " valign="top" width="NaN%"><p>Boolean</p>
</td>

<td class="cellrowborder" headers="d2929879e36 " valign="top" width="NaN%"><p>The card maps each coil or input status value directly to a single Boolean value with no data conversion.</p>
</td>

</tr>
<tr valign="top">
<td class="cellrowborder" headers="d2929879e32 " valign="top" width="NaN%"><p>Discrete, signed integer, unsigned integer, and floating point</p>
</td>

<td class="cellrowborder" headers="d2929879e36 " valign="top" width="NaN%"><p>The card sets the integer or floating point value to 0 if the coil or input status bit has a value of 0 or to 1 if the coil or input status bit has a value of 1.</p>
</td>

</tr>
<tr valign="top">
<td class="cellrowborder" headers="d2929879e32 " valign="top" width="NaN%"><p>String</p>
</td>

<td class="cellrowborder" headers="d2929879e36 " valign="top" width="NaN%"><p>Not supported.</p>
</td>

</tr>
</tbody>
</table>
</div>
</div>
</div>
<div>
<div class="familylinks">
</div>
</div>
</article></div></div></div><script src="static/body.js?cLXcVG1Z" type="text/javascript"></script></body></html>
