<!DOCTYPE html>
<html lang="en"><head data-approot=""><!-- saved from url=(0014)about:internet -->
<meta charset="utf-8" /><meta name="viewport" content="initial-scale=1, maximum-scale=1" /><meta name="viewport" content="width=device-width, initial-scale=1" /><meta content="(C) Copyright 2005" name="copyright" /><meta content="(C) Copyright 2005" name="DC.rights.owner" /><meta content="concept" name="DC.Type" /><meta content="Modbus TCP on the DeltaV PK controller&#39;s local device network" name="DC.Title" /><meta content="Operate" name="DC.Coverage" /><meta content="Modbus, PK controller, PK controller, referencing" name="DC.subject" /><meta content="Modbus, PK controller, PK controller, referencing" name="keywords" /><meta content="XHTML" name="DC.Format" /><meta content="concept_pk_Modbus_local_device_network" name="DC.Identifier" /><title>Modbus TCP on the DeltaV PK controller&#39;s local device network</title><link href="static/screen.css?iv/RYqzn" rel="stylesheet" /><link href="static/print.css?EupNBz/e" media="print" rel="stylesheet" /><script src="static/head.js?7B+HUC3W" type="text/javascript"></script><link rel="prev" href="c_PK_referencing_IO_b-o-p.html" /><link rel="next" href="c_PK_EthernetIP_local_device_net_b-o-p.html" /></head><body class="fixed" id="concept_pk_Modbus_local_device_network" data-relpath="c_PK_modbus_IO_local_device_net_b-o-p.html"><div class="navbar navbar-default navbar-fixed-top" role="navigation"><div class="container-fluid"> <div class="row row-offcanvas row-offcanvas-left" id="header"> <div class="col-md-3 col-md-push-9 sidebar-offcanvas" id="search_form_container"><form class="navbar-form" id="search_form" role="search"><div class="input-group"><input class="form-control" id="search_textbox" type="text" placeholder="Enter search terms"><div class="input-group-btn"><button class="btn btn-default" type="submit"><span class="glyphicon glyphicon-search"></span></button></div></input></div></form></div><div class="col-md-3 col-md-pull-3" id="logo_container"><button class="visible-xs visible-sm navbar-toggle pull-left" data-toggle="offcanvas"><span class="icon-bar"></span><span class="icon-bar"></span><span class="icon-bar">                        </span></button></div><div class="col-md-6 col-md-pull-3 hidden-xs hidden-sm" id="pubtitle_container"><div id="pubtitle">DeltaV Books Online (DeltaV 14.3)</div></div></div></div></div><div class="container-fluid"><div class="row row-offcanvas row-offcanvas-left"><div class="col-md-3 sidebar-offcanvas" id="leftbar"><div class="panel-group" id="accordion"><div class="panel panel-default" id="toc_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#toc_pane"><span>Contents</span></a></h4></div><div class="panel-collapse collapse" id="toc_pane" data-breadcrumbtext="BreadCrumb TOC"><div class="panel-body"><nav id="toc_nav"></nav></div></div></div><div class="panel panel-default" id="index_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#index_pane"><span>Index</span></a></h4></div><div class="panel-collapse collapse" id="index_pane" data-breadcrumbtext="BreadCrumb Index"><div class="panel-body"><nav id="index_nav"></nav></div></div></div><div class="panel panel-default" id="glossary_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#glossary_pane"><span>Glossary</span></a></h4></div><div class="panel-collapse collapse" id="glossary_pane" data-breadcrumbtext="BreadCrumb Glossary"><div class="panel-body"><nav id="glossary_nav"></nav></div></div></div><div class="panel panel-default" id="search_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#search_pane"><span>Search</span><span class="badge pull-right" id="search_count"></span></a></h4></div><div class="panel-collapse collapse" id="search_pane" data-breadcrumbtext="BreadCrumb Search"><div class="panel-body"><nav id="search_nav"><div id="search_message">No search has been performed.</div></nav></div></div></div></div></div><div class="col-md-9" id="center"><div id="toolbar"><a id="button_back" href="#" title="Previous topic"><span class="glyphicon glyphicon-chevron-left"></span></a><a id="button_forward" href="#" title="Next topic"><span class="glyphicon glyphicon-chevron-right"></span></a><a id="button_highlighting" href="#" title="Toggle Highlighting"><span class="glyphicon glyphicon-pencil"></span></a><a id="button_email" href="mailto:" title="Email Us:  "><span class="glyphicon glyphicon-envelope"></span></a><a id="button_print" href="#" title="Print"><span class="flaticon-print5"></span></a><a id="button_print_all" href="#" title="Print All"><span class="flaticon-printer70"></span></a></div><div class="btn-group btn-breadcrumb" id="breadcrumbs"> <a class="btn btn-default" id="crumb_home" href="index.html" title="Home"><i class="glyphicon toc_pane_img" id="crumb_home_image">   </i><span id="crumb_home_text">Home</span></a><div class="crumb btn btn-default" id="crumb_tooltip">...</div></div><article><noscript><p>JavaScript must be enabled in order to use this site.</p><p>Please enable JavaScript in your browser and refresh the page.</p></noscript><div id="thumbnailDialog"></div><a name="concept_pk_Modbus_local_device_network"></a>

<h1 class="topictitle1">Modbus TCP on the DeltaV PK controller&#39;s local device network</h1>
<div> 
	 <p>The Modbus TCP interface on the DeltaV PK controller&#39;s local device
		network allows communication to/from Modbus TCP data sources such as drives,
		motor control centers, analyzers and similar devices 
	 </p>
 
	 <p>A Modbus client can read and write data from/to Modbus servers (slave
		devices). Modbus server devices can be direct Modbus TCP devices or Modbus
		serial devices under a Modbus TCP gateway. 
	 </p>
 
	 <p>The 
		<span class="uicontrol">Modbus TCP Port</span> on the DeltaV PK controller is a
		Modbus 
		<strong>server</strong> (a slave device). The DeltaV PK controller&#39;s 
		<span class="uicontrol">PO1</span> is a Modbus TCP 
		<strong>client</strong> (master). The two (server and client) ports cannot be
		switched. 
	 </p>
 
	 <p>The PO1 subsystem is disabled by default allowing you to configure the
		local device network without affecting the controller&#39;s overall integrity and
		without creating IP address conflicts during configuration. 
	 </p>
 
	 <div class="section"><h2 class="sectiontitle">Modbus Data Access</h2> 
		 
		<div class="p"> The Modbus TCP interface supports the following types of data access
		  using the Modbus TCP protocol: 
		<ul> 
		  <li><div class="li_content">Reading input data from Modbus Coils, Discrete Input, Holding
			 Registers, and Input Registers. 
		  </div></li>
 
		  <li><div class="li_content">Writing output data to Coils and Holding Registers. 
		  </div></li>
 
		  <li><div class="li_content">Input data is read in multiple mode to give the best performance. 
		  </div></li>
 
		  <li><div class="li_content">Output data can be written either as single values or as complete
			 blocks. 
		  </div></li>
 
		</ul>
 
		</div>
 
		<p>All reads will be performed periodically and outputs will be sent when
		  they are written at a rate limited by the execution rate of the module writing
		  the outputs. 
		</p>
 
		<p>Only the Modbus TCP standard protocol is supported. 
		   
		</p>
 
		<p> The logical devices and signals defined under the Modbus device
		  include the information needed to identify the specific Modbus device (for
		  serial devices under a Modbus TCP gateway) and register being accessed. 
		</p>
 
	 </div>
 
	 <div class="section"><h2 class="sectiontitle">Modbus Polling Rate</h2> 
		 
		<p>The Modbus TCP polling rate depends directly on the number of physical
		  devices, logical devices, and signals configured. The Modbus interface
		  implementation scans the local device network at rates up to a scan cycle of 50
		  msec (this is the best possible speed). 
		</p>
 
	 </div>
 
  </div>

</article></div></div></div><script src="static/body.js?cLXcVG1Z" type="text/javascript"></script></body></html>
