<!DOCTYPE html>
<html lang="en"><head data-approot=""><!-- saved from url=(0014)about:internet -->
<meta charset="utf-8" /><meta name="viewport" content="initial-scale=1, maximum-scale=1" /><meta name="viewport" content="width=device-width, initial-scale=1" /><meta content="(C) Copyright 2005" name="copyright" /><meta content="(C) Copyright 2005" name="DC.rights.owner" /><meta content="concept" name="DC.Type" /><meta content="Accessing Modbus TCP data" name="DC.Title" /><meta content="c_eioc_modbus.html" name="DC.Relation" scheme="URI" /><meta content="XHTML" name="DC.Format" /><meta content="concept_74495CFD26EC43EFA995B219B6208892_unique_144" name="DC.Identifier" /><title>Accessing Modbus TCP data</title><link href="static/screen.css?iv/RYqzn" rel="stylesheet" /><link href="static/print.css?EupNBz/e" media="print" rel="stylesheet" /><script src="static/head.js?7B+HUC3W" type="text/javascript"></script><link rel="prev" href="c_eioc_modbus.html" /><link rel="next" href="c_eioc_modbus_config_devices.html" /></head><body class="fixed" id="concept_74495CFD26EC43EFA995B219B6208892_unique_144" data-relpath="c_eioc_modbus_access_data.html"><div class="navbar navbar-default navbar-fixed-top" role="navigation"><div class="container-fluid"> <div class="row row-offcanvas row-offcanvas-left" id="header"> <div class="col-md-3 col-md-push-9 sidebar-offcanvas" id="search_form_container"><form class="navbar-form" id="search_form" role="search"><div class="input-group"><input class="form-control" id="search_textbox" type="text" placeholder="Enter search terms"><div class="input-group-btn"><button class="btn btn-default" type="submit"><span class="glyphicon glyphicon-search"></span></button></div></input></div></form></div><div class="col-md-3 col-md-pull-3" id="logo_container"><button class="visible-xs visible-sm navbar-toggle pull-left" data-toggle="offcanvas"><span class="icon-bar"></span><span class="icon-bar"></span><span class="icon-bar">                        </span></button></div><div class="col-md-6 col-md-pull-3 hidden-xs hidden-sm" id="pubtitle_container"><div id="pubtitle">DeltaV Books Online (DeltaV 14.3)</div></div></div></div></div><div class="container-fluid"><div class="row row-offcanvas row-offcanvas-left"><div class="col-md-3 sidebar-offcanvas" id="leftbar"><div class="panel-group" id="accordion"><div class="panel panel-default" id="toc_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#toc_pane"><span>Contents</span></a></h4></div><div class="panel-collapse collapse" id="toc_pane" data-breadcrumbtext="BreadCrumb TOC"><div class="panel-body"><nav id="toc_nav"></nav></div></div></div><div class="panel panel-default" id="index_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#index_pane"><span>Index</span></a></h4></div><div class="panel-collapse collapse" id="index_pane" data-breadcrumbtext="BreadCrumb Index"><div class="panel-body"><nav id="index_nav"></nav></div></div></div><div class="panel panel-default" id="glossary_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#glossary_pane"><span>Glossary</span></a></h4></div><div class="panel-collapse collapse" id="glossary_pane" data-breadcrumbtext="BreadCrumb Glossary"><div class="panel-body"><nav id="glossary_nav"></nav></div></div></div><div class="panel panel-default" id="search_container"><div class="panel-heading"><h4 class="panel-title"><a data-toggle="collapse" data-parent="#accordion" href="#search_pane"><span>Search</span><span class="badge pull-right" id="search_count"></span></a></h4></div><div class="panel-collapse collapse" id="search_pane" data-breadcrumbtext="BreadCrumb Search"><div class="panel-body"><nav id="search_nav"><div id="search_message">No search has been performed.</div></nav></div></div></div></div></div><div class="col-md-9" id="center"><div id="toolbar"><a id="button_back" href="#" title="Previous topic"><span class="glyphicon glyphicon-chevron-left"></span></a><a id="button_forward" href="#" title="Next topic"><span class="glyphicon glyphicon-chevron-right"></span></a><a id="button_highlighting" href="#" title="Toggle Highlighting"><span class="glyphicon glyphicon-pencil"></span></a><a id="button_email" href="mailto:" title="Email Us:  "><span class="glyphicon glyphicon-envelope"></span></a><a id="button_print" href="#" title="Print"><span class="flaticon-print5"></span></a><a id="button_print_all" href="#" title="Print All"><span class="flaticon-printer70"></span></a></div><div class="btn-group btn-breadcrumb" id="breadcrumbs"> <a class="btn btn-default" id="crumb_home" href="index.html" title="Home"><i class="glyphicon toc_pane_img" id="crumb_home_image">   </i><span id="crumb_home_text">Home</span></a><div class="crumb btn btn-default" id="crumb_tooltip">...</div></div><article><noscript><p>JavaScript must be enabled in order to use this site.</p><p>Please enable JavaScript in your browser and refresh the page.</p></noscript><div id="thumbnailDialog"></div><a name="concept_74495CFD26EC43EFA995B219B6208892_unique_144"></a>

<h1 class="topictitle1">Accessing Modbus TCP data</h1>
<div> 
	 <p> The EIOC supports only the Modbus TCP standard protocol; the RTU via
		TCP and RTU via UDP are not supported in the EIOC. The EIOC uses MODICON (PLC)
		based addressing (Modbus absolute addressing is not supported). The Modbus TCP
		interface supports the following types of data access using the Modbus TCP
		protocol: 
	 </p>
 
	 <a name="concept_74495CFD26EC43EFA995B219B6208892_unique_144__ul_5AF97981A4EB4E43967E6E029A5295CF"></a><ul id="concept_74495CFD26EC43EFA995B219B6208892_unique_144__ul_5AF97981A4EB4E43967E6E029A5295CF"> 
		<li id="concept_74495CFD26EC43EFA995B219B6208892_unique_144__li_328ECD319DA7444DBC521631DDDB9CA6"><div class="li_content"> Input data is read from
		  Modbus Coils, Discrete Input, Holding Registers, and Input Registers. Input
		  data is read in multiple mode for the best performance. 
		</div></li>
 
		<li id="concept_74495CFD26EC43EFA995B219B6208892_unique_144__li_ADCB9C18960F47A880F5DF65353137D3"><div class="li_content"> Output data is written to
		  Coils and Holding Registers. Output data is written one at a time or in
		  multiple mode. 
		</div></li>
 
	 </ul>
 
	 <p>All reads are performed periodically and outputs are sent at a rate that
		is limited by the execution rate of the module writing the outputs. 
	 </p>
 
	 <p> The logical devices and signals defined under the Modbus device include
		the information needed to identify the specific Modbus device (for serial
		devices under a Modbus TCP gateway) and the register being accessed. 
	 </p>
 
  </div>
<div>
<div class="familylinks">
</div>
</div>
</article></div></div></div><script src="static/body.js?cLXcVG1Z" type="text/javascript"></script></body></html>
